# Five day-order redispatch LPs with the identity commitment fixed

Freeze this separate arm before its five restricted-schedule LP outcomes. Earlier whole-day model results are already known or still running, including the constructive full-model positive days_312. This is a post-label sensitivity test of whether the original commitment can be retained while redispatching power; it is not blind prediction, a new week/network, or a new method. Preserve all previous day-block LP/MIP artifacts and other completed evidence.

Use every frozen nonidentity day order, exactly once and in lexicographic order: days_132, days_213, days_231, days_312, days_321. Denominator is five regardless of prior labels or new outcomes. Each case is the existing January168hour RTS model with24buses,38branches, native profiles, full DC constraints, fossil-energy cap23195MWh, and no named-unit means. Keep all matrix coefficients and row bounds unchanged. Keep every P and theta column bound unchanged.

The anchor is the exact unpermuted `seasonal_transfer/january_identity/constructive_vector.npz` U/Y/Z sequence, with every state exactly0 or1. Fix both lower and upper bounds of all12096 U/Y/Z columns to those saved bits in each case. Some initial auxiliaries are already fixed zero; count actual changes separately from the12096 fixed coordinates. Do not permute the anchor, fix dispatch, use a near-binary raw solver vector, or select a different schedule. All variables are continuous in the LP; equality bounds impose the declared schedule. The original weak initial-history and truncated-terminal conventions are unchanged.

Minimize the sum of dispatch across168hours for exactly the23 native Coal/Oil/NG units, with one coefficient per hourly MWh. Exclude nuclear; all state, angle and other-unit objective coefficients are zero. Retain the fixed cap23195. There are no new targets or auxiliary penalties. Freeze all five matrices, bounds, objectives, original integrality, native inputs, row labels, permutations, anchor and source bindings before the first solve. Prove matrix/row-bound equality, unchanged P/theta bounds and exact state fixing. Recheck the fixed identity control without optimization. Record whether any previously constructive day point already uses the same anchor; this diagnostic does not exclude a case from the five LPs.

Preparation is separate from execution. Parent source/protocol review, independent prepared-array/hash/point-binding checks, and explicit GO precede `--run-prepared`. Run exactly one60second HiGHS simplex LP per case, presolve off, one thread, random seed0, no warm start, retry, routing exclusion or time extension. Preserve all returned statuses, objective values, logs, primal/dual vectors and elapsed times. Shared-host timings are not performance benchmarks, and a numerical Optimal label is not an exact optimum proof.

For any finite returned point whose U/Y/Z coordinates are within1e-5 of the fixed anchor, save the raw point and construct a separate candidate by replacing only U/Y/Z with the exact anchor. Prove P and theta remain bit-for-bit unchanged. The candidate must pass exact Fraction checks against both (a) this fixed-bound model and (b) the original unfixed full model, retaining original binary integrality and expanding every finite row/column bound outward by exactly Fraction.from_float(1e-5). It must also pass the original native binary/availability/chronology/ramp/aggregate/DC-nodal/branch/angle/cap checker with that case's frozen input arrays and cap23195. Report strict checks separately. The exact fossil-energy sum and cap excess are archived. A passing point is an expanded-model feasible binary redispatch witness and therefore also an original-unfixed expanded-model positive. The raw continuous point alone is not such a witness; no exact nominal-model or measurement-uncertainty claim follows.

If the same LP reports infeasible, request its ray without a second solver.run. Predetermine candidates as raw and row-sign-cone-projected rays in both orientations. A fixed-schedule negative requires an exact rational Farkas contradiction that stays strictly positive after the same uniform outward finite-bound expansion. Archive the raw ray, sign projection, selected multipliers and model hashes. A missing/unverified/nonrobust ray or failed point recovery remains UNKNOWN. A positive point and robust ray for the same expanded fixed model would be a fatal contradiction.

Crucially, fixing the schedule restricts the full UC model. Thus a certified negative excludes only this identity U/Y/Z schedule for that day order; it does not prove that the original unfixed UC model is infeasible. A known full-model positive such as days_312 may use different states. If a previously verified positive uses this exact anchor, it supplies a fixed-model positive and a robust negative would be fatal. Keep these scopes explicit in every result label and denominator. Do not overwrite or reinterpret the earlier day-block MIP statuses.

Report all five fixed-schedule outcomes, accepted binary redispatch witnesses, fixed-only robust negatives, and UNKNOWN separately. Save exact model/source hashes after all calls. This arm tests commitment-preserving redispatch under the frozen model and cap; it does not establish robustness of arbitrary schedules, external replication, realistic weather transitions, emissions or monetary effects.
