# Prospective four-week DC-network unit-commitment references

Freeze this practical reference-generation experiment before solving. Run the four declared first weeks of January, April, July and October 2020, in that order (months 1, 4, 7, 10). Each consists of 168 consecutive hourly source inputs. Retain the portable RTS-GMLC source at the pinned upstream revision and its source-row mapping. There is no outcome-based week selection, permutation comparison or energy-cap comparison in this experiment.

Use the finalized source-grounded unfixed-commitment DC-network assembly from `research8h_service_network_mip.py` read-only, with its source digest recorded before any solve. Remove the aggregate fossil-energy-cap row if that assembly supplies one; require zero individual-unit mean constraints and zero energy-cap constraints in the final model. Preserve all 41 native decision generators, all 24 thermal binary statuses and startup/shutdown indicators, dispatch availability, fixed native hydro output, native minimum up/down residence times and hourly on/on ramps. Renewable generation may be curtailed within its native bounds; rooftop PV remains fixed negative load. Do not add load shedding, reserves, storage, line slack, demand changes, mean targets, or carbon factors.

Preserve the native Area 1 DC-network model: 24 buses, 38 internal branches, nodal load shares, fixed rooftop-PV withdrawals, source susceptances/transformer ratios and continuous branch ratings. Impose every nodal balance, every branch rating, reference-bus angle zero and source angle bounds [-pi,pi]. This is DC feasibility, not AC or contingency-security validation.

Initial statuses are free and interpreted as mature: there is no prescribed pre-horizon history, and startup/shutdown at hour zero are zero. Within-horizon changes must satisfy native residence times for every available subsequent hour. Requirements extending beyond hour 167 are truncated at the finite horizon; there is no cyclic closure, terminal status requirement or claim about post-horizon operation. These weak boundary conventions match the existing chronology experiments. Verify actual binary status runs independently of the rolling-window formulation.

Minimize the sum of dispatch over the 23 fossil thermal units and 168 one-hour intervals, giving each fossil MWh coefficient one. Determine inclusion from native thermal classification and Fuel in {Coal, Oil, NG}; cross-check that the sole excluded thermal unit is `121_NUCLEAR_1`. All other dispatch and auxiliary variables have objective coefficient zero. This is an equal-weight fossil-energy reference, not economic-cost minimization or emissions minimization. No startup cost, unit-identity tie-break, nuclear penalty or carbon coefficient is introduced.

Run exactly one mixed-integer solve per month using HiGHS, a 120-second limit, one thread, random seed zero, and relative MIP-gap target 1e-8. Run sequentially, with default presolve. Do not rerun a failed or unresolved case or tune settings after observing results. Archive full solver logs, solver version/options, status, elapsed time, incumbent objective, dual bound and relative gap, whether a valid vector was returned, matrix/bounds/objective, and all hashes. Finite feasible incumbents may become verified references even if optimality is unresolved. A timeout without a verified incumbent remains UNKNOWN; an explicit solver infeasible status is reported as numerical solver evidence, not an exact certificate.

Before each solve, check 168 timestamps against native Year/Month/Day/Period rows, finite source arrays, unit order and fuel classification. Save exact per-week model inputs and source hashes. The existing published static dispatch may be read by the shared input loader only to confirm original source alignment; neither its individual means nor dispatch values enter the optimization. Record and check the analytically redundant hourly on/on ramp inequalities (60 times native MW/min is at least Pmax-Pmin) for every thermal unit. If the shared assembly omits these redundant rows, record that fact and the source inequality; check actual on/on ramps directly for every returned candidate.

Verify each returned vector against its archived matrix/bounds, then independently check finite values, dispatch bounds, fixed hydro, status/startup/shutdown ranges and integrality, transition identities, zero initial transitions, exclusion of simultaneous startup/shutdown, direct residence runs and native on/on ramps. Check aggregate balance, provided-angle nodal equations/branch ratings/angle bounds and reconstruct DC angles/flows independently from dispatch and native nodal demand. Use the established absolute tolerance 1e-5 for reported physical checks; preserve all raw residuals. Compute fossil energy again from the direct dispatch values, with an exact rational sum of binary64 values as an audit quantity. Save dispatch, binary-status candidate, transitions and angles, plus checks; verification failure never becomes a positive reference.

The deliverable is up to four verified physical seasonal seed schedules for later prospective energy-budget experiments. It establishes no order-sensitivity result and makes no optimality claim from a feasible incumbent alone. Any statement of numerical optimality must include solver status, dual bound and gap. Save this protocol hash before outcomes and verify it and all bound sources remain unchanged after the run.
