# Fixed July temporal-rule transfer to the two known January negatives

Freeze this four-LP extension before its restricted-model outcomes. Its rules come unchanged from `TRANSFER_PROTOCOL.md`; both January full-model negative labels are already known from `seasonal_transfer`. This is a post-label, fixed-rule out-of-week evaluation on the same RTS system. It is not blind prospective label prediction, a new-network test, or a new seed/target/cap selection.

Use only the full archived January matrices and bounds for seeds 26093100 and 26093101. They contain full DC network constraints, the same fossil-energy cap B=23195 MWh, and zero named-unit mean rows. Keep every static, network and cap row and every original column bound unchanged. States remain continuous for this LP experiment. The background feasible region differs from the earlier July transfer experiment, which had all 41 mean targets and no DC network.

Apply exactly two previously fixed row-deletion rules:

1. `two_cc`: retain transition, startup/shutdown exclusivity, minimum-up and minimum-down rows only for `107_CC_1` and `118_CC_1`. Delete those four temporal families for all other units. Preserve all other rows, all variables and their bounds.
2. `locality48`: retain global transition and exclusivity rows for all units. Retain a complete minimum-up/down row only when every nonzero U/Y/Z variable in its support belongs to hours 60 through 107 inclusive. Do not use only the row endpoint, shorten a rolling sum, move the window, or alter a coefficient. Global linkage remains, so this is not isolated-window information sufficiency.

Use the frozen prior locality helper to inspect actual row support and reproduce the July rule semantics. Bind its source and the prior rule protocol/runner to their existing pre-run record. Cross-check support hours against the current model offsets and all retained row indices. Expected January sizes are 19,985 rows for `two_cc` and 28,689 rows for `locality48`, with 23,016 columns each. Locality retains 1,023 minimum-up and 1,001 minimum-down rows; transition and exclusivity retain 4,008 rows each.

Before any solve, freeze the new protocol/runner, both parent models/certificates and labels, all four selected matrices/bounds/row maps, source bindings, and the exact positive-control audit. Prove each selected matrix is precisely its parent's indexed row subset, with corresponding row bounds and identical column bounds. Prove all nontemporal rows, including cap and network constraints, survive. Retain raw parent row identifiers in every new label.

For January identity and constructive control 26100100, use the already independently exact-verified full constructive vectors in `seasonal_transfer`, with exactly binary U/Y/Z. Bind their vector/matrix/bounds hashes to the completed independent audit. Applying either row-subset rule and leaving bounds unchanged necessarily preserves their exact feasibility under the same outward expansion tau=Fraction.from_float(1e-5). Record that implication from actual subsets and bound equality; do not rerun full-model/native witness checks or optimize controls. Positive nominal witnesses have tiny exact residuals, so the inherited exact claim concerns the explicitly expanded model, including cap B+tau.

Run exactly four LPs in this order: seed26093100/two_cc, seed26093100/locality48, seed26093101/two_cc, seed26093101/locality48. One process, one thread, seed zero, HiGHS simplex, presolve off, 30 seconds per LP. No retry, time extension, alternative units/window, added optimization or full-model rerun. Another independent MIP may run on the shared host; timings are not a performance benchmark.

Archive each solver status, time, log and returned vector or ray. A claimed negative requires the existing exact rational Farkas check and strictly positive separation after outward expansion of every finite row/column bound by the exact binary64 value of 1e-5. Preserve raw rays and explicit sign-projected candidates; replay the selected certificate without another solve. Generic inherited support metadata can mistake bus/branch labels for unit identifiers and mention absent means; provide explicit experiment-specific interpretation rather than repeating it as a claim.

A tolerance-verified continuous solution admits only this restricted relaxation. It does not make the already-negative full model, UC model or DC-chronological service feasible. Timeout or failed verification remains UNKNOWN. All outcomes, including failure of either rule to transfer, stay in the report.

For each rule, coverage is its number of robust exact rejections divided by the two already certified January full-model negatives. Report admissions and unknowns separately, with denominator two fixed before these four solves. Retain the distinction between same-week July success and this changed-week/changed-background assessment. No larger seasonal or network generalization is licensed. Check all frozen source/model hashes again after the run. No existing evidence is edited.
