{
  "title": "Certified limits of clock conditioned summaries for chronological power system feasibility",
  "subtitle": "Research note for author review",
  "author": "Ghassan Malkawi and Ahmed Abdelaziz Elsayed",
  "language": "en",
  "status": "Working draft based on independently reviewed evidence through 27 September 2026 at 00:43 UTC. It includes the closed fresh-week target ledger; subsequent energy follow-up is not included.",
  "blocks": [
    {
      "t": "h",
      "text": "Abstract"
    },
    {
      "t": "p",
      "text": "A collection of hourly power-system inputs can admit a feasible operating schedule in one order and reject every schedule in another, even when the entire joint input distribution conditional on hour of day is unchanged. We construct and independently verify such pairs in 168-hour RTS-GMLC Area 1 models with 24 buses, 41 generators and binary thermal operating states. Five of six prescribed hour-preserving targets across three nonoverlapping January weeks are infeasible under their week-specific fossil-electricity caps, while the original chronologies and class controls admit verified schedules; the sixth target remains unresolved. Two original unrestricted targets are also certified infeasible. All statements refer to archived binary64 coefficients with every finite numerical bound expanded outward by the exact binary64 value of 1e-5; binary coordinates remain exact. For the first week’s two hour-preserving permutations, verified primal witnesses and exact lower bounds enclose the increase in optimal fossil electricity within 566.366617–1336.352662 and 858.121844–1408.976215 MWh. Whole-day and cross-season experiments retain positive and unresolved cases. The contribution is an observation-specific benchmark and evidence chain; broad methodological novelty and external-network generalization are not established."
    },
    {
      "t": "h",
      "text": "1 Research question and prior work"
    },
    {
      "t": "p",
      "text": "The useful question is which retained observations suffice to determine a chronological operating verdict. Showing that time order matters is not itself new. Bahl and colleagues already use temporal aggregation with objective-error bounds [1], while RiSES3 combines aggregation and relaxation with feasible upper solutions and lower bounds [2]. Auer and colleagues retain inter-period transition information and evaluate reordered or resampled representative periods on RTS-GMLC [3]. Their 2026 version is a preprint, and its chronology experiments rule out claiming the broad reordering idea as new here."
    },
    {
      "t": "p",
      "text": "The author preprint of Merrick, Bistline and Blanford gives sufficient conditions for lossless chronology aggregation, including equal input states, deterministic transitions and equal run lengths [4]. Gonzato, Bruninx and Delarue separate input aggregation from reduced-model error by testing synthetically ordered periods in full models [5]. These are close precedents for chronology sufficiency and ordering experiments. Our clock-conditioned snapshot observation retains no complete daily trajectory or lagged linkage, so these pairs do not refute representative-day or transition-aware methods that distinguish them."
    },
    {
      "t": "p",
      "text": "Our narrower experiment fixes a declared observation map, produces two inputs with the same observation, and attaches an independently checkable feasible witness or infeasibility certificate to each. Safe bounds under numerical error [6] and independently verifiable integer-programming results [7] are established methods. We use those principles rather than claim a new Farkas theorem or exact optimization method. A short contradiction can explain one instance without establishing a minimum amount of raw information."
    },
    {
      "t": "h",
      "text": "2 Model and observations"
    },
    {
      "t": "p",
      "text": "The underlying data are the updated IEEE Reliability Test System, RTS-GMLC [8]. We isolate Area 1 and retain its 24 buses, 38 internal branches, 41 generators and 24 thermal units. Unit commitment (UC) means choosing whether each thermal unit operates at each hour, together with dispatch and startup or shutdown states; standard formulations are reviewed in [9]. The horizon contains T = 168 one-hour intervals, indexed t = 0,…,167. We use a linear direct-current (DC) network model with native nodal demand, output availability, line limits and angle bounds. The model has no load shedding, storage, startup costs, emissions conversion or individual generator-mean constraints."
    },
    {
      "t": "p",
      "text": "Let v collect dispatch P, commitment U, startup Y, shutdown Z and bus angles θ, in the archived column order. P is measured in MW and θ in radians; U, Y and Z are dimensionless binary variables. Let J denote all 12,096 original state coordinates. The fixed physical parameters and topology are K. For an ordered hourly input sequence X, A_X is the archived noncap constraint matrix, ℓ_X and r_X are its lower and upper row bounds, and a_X and b_X are finite column bounds. Define Fτ(X) by Equations (1) and (2), where 1 is the vector of ones of the matching dimension. The expansion τ is the exact rational 5902958103587057/590295810358705651712, the stored binary64 value of 1e-5. Only finite bounds are widened."
    },
    {
      "t": "eq",
      "id": "1",
      "nodes": [
        [
          "sub",
          "ℓ",
          "X"
        ],
        " − τ1 ≤ ",
        [
          "sub",
          "A",
          "X"
        ],
        "v ≤ ",
        [
          "sub",
          "r",
          "X"
        ],
        " + τ1"
      ]
    },
    {
      "t": "eq",
      "id": "2",
      "nodes": [
        [
          "sub",
          "a",
          "X"
        ],
        " − τ1 ≤ v ≤ ",
        [
          "sub",
          "b",
          "X"
        ],
        " + τ1,    ",
        [
          "sub",
          "v",
          "J"
        ],
        " ∈ ",
        [
          "sup",
          "{0,1}",
          "|J|"
        ]
      ]
    },
    {
      "t": "p",
      "text": "This is an explicit numerical model convention, not a physical uncertainty set. A numerical bound has its own native units, so the same numerical τ does not represent one common physical error magnitude. Strict nominal membership is checked separately and is not inferred from expanded membership. The small nonzero residuals of the saved positive witnesses preclude calling them exact witnesses for the unexpanded model."
    },
    {
      "t": "p",
      "text": "The vector c sums dispatch from the 23 units classified as Coal, Oil or NG over one-hour intervals; its coefficients on all other coordinates are zero. The nuclear unit is excluded. Thus E(v) = cᵀv is fossil electrical energy in MWh, not fuel input, cost or emissions. A nominal energy cap B adds cᵀv ≤ B + τ to Fτ(X). Define the optimal fossil energy E*(X) as the minimum of cᵀv over the uncapped set Fτ(X), whenever this set is nonempty. A valid binary witness and finite dispatch boxes establish a finite attained minimum without requiring the witness to be optimal."
    },
    {
      "t": "p",
      "text": "Thermal initial commitment is free with mature prehistory; initial startup and shutdown indicators are zero. Minimum residence requirements are clipped at the final hour, with no cyclic or post-horizon obligation. Native on-to-on ramp limits are redundant under the nominal output bounds in these selected inputs and are checked numerically on accepted witnesses. The interpretation must retain these boundary conventions and the isolation of Area 1."
    },
    {
      "t": "p",
      "text": "An hourly physical package s_t ∈ ℝ¹⁰⁷ contains the independently formed aggregate net demand, all 24 nodal net demands, and all 41 lower and 41 upper availability bounds. Including both demand representations preserves the actual binary64 encoding. Dispatch, commitment, absolute timestamps, native source-row identifiers and destination positions are absent from this observation vector. Source-row labels remain in the reproducibility archive, but are not silently treated as chronology retained by a summary."
    },
    {
      "t": "p",
      "text": "Let H(t) be the hour label t mod 24 and let T_edge be the edge positions 0,…,47 and 120,…,167. The clock-conditioned observation Φ_H(X) retains the multiset of complete s_t vectors separately for each of the 24 hour labels, plus the ordered packages at T_edge. K, B and τ are common to each compared pair. An unrestricted observation Φ_0 retains only the joint multiset and the same ordered edges. Neither map retains adjacency between interior hours."
    },
    {
      "t": "h",
      "text": "3 Exact evidence and elementary consequences"
    },
    {
      "t": "p",
      "text": "For this paragraph, A, ℓ and r denote the complete tested row system, including the fossil cap when present; a and b denote its finite column bounds. For a signed row-multiplier vector d, β(d) is the sum of d_i times the lower row endpoint when d_i is positive and the upper endpoint when it is negative. Every selected endpoint must be finite. Set q = Aᵀd and M(q) = max{qᵀv : a ≤ v ≤ b}. M is evaluated by choosing one finite endpoint per coordinate. The norm ‖·‖₁ is the sum of absolute values. Equation (3) gives the exact expanded separation gap."
    },
    {
      "t": "eq",
      "id": "3",
      "nodes": [
        [
          "sub",
          "G",
          "τ"
        ],
        "(d) = β(d) − M(q) − τ(",
        [
          "sub",
          "‖d‖",
          "1"
        ],
        " + ",
        [
          "sub",
          "‖q‖",
          "1"
        ],
        ")"
      ]
    },
    {
      "t": "p",
      "text": "If Gτ(d) > 0, the expanded continuous relaxation is empty, hence so is the corresponding binary model. This follows by multiplying its row inequalities, maximizing over its expanded box and obtaining incompatible lower and upper bounds on qᵀv. The certificate checker recomputes both the norm expression and direct widened endpoints using exact rational interpretations of binary64 values. It rejects inadmissible endpoint signs. Any producer sign projection is archived explicitly and independently reconstructed; the checker does not silently repair the supplied vector. The scale of Gτ is arbitrary, so it must not be reported as a required MWh increase."
    },
    {
      "t": "p",
      "text": "Positive membership requires exact row and box evaluation and exact zero-or-one values on the original U/Y/Z mask. Solving a projected formulation with only U declared integer is allowed only after auditing the actual transition and exclusivity rows. Acceptance reconstructs canonical Y and Z, leaves P and θ unchanged, then checks the full original mask. A separate numerical check evaluates the native physical equations. A solver status or a fractional continuous point does not substitute for either exact binary membership or a separating certificate."
    },
    {
      "t": "p",
      "text": "Observation consequence. If Φ(X) = Φ(X′), but one capped model has a verified binary witness and the other an exact separating certificate, any deterministic binary classifier using only Φ and the common parameters must give the same prediction for both. It cannot be correct for both. It may instead abstain. This is a two-instance logical obstruction, not an estimated population error rate or a claim against methods that retain additional chronology."
    },
    {
      "t": "p",
      "text": "Energy consequence. Let L_I and U_I bound the uncapped identity optimum, and L_T and U_T bound a target optimum. Here L denotes a valid exact lower bound and U the energy of an accepted binary witness. Equation (4) encloses the difference; Equation (5) encloses the relative difference when L_I > 0 and L_T > 0."
    },
    {
      "t": "eq",
      "id": "4",
      "nodes": [
        [
          "sub",
          "L",
          "T"
        ],
        " − ",
        [
          "sub",
          "U",
          "I"
        ],
        " ≤ ",
        [
          "sub",
          "E*",
          "T"
        ],
        " − ",
        [
          "sub",
          "E*",
          "I"
        ],
        " ≤ ",
        [
          "sub",
          "U",
          "T"
        ],
        " − ",
        [
          "sub",
          "L",
          "I"
        ]
      ]
    },
    {
      "t": "eq",
      "id": "5",
      "nodes": [
        [
          "frac",
          [
            [
              "sub",
              "L",
              "T"
            ]
          ],
          [
            [
              "sub",
              "U",
              "I"
            ]
          ]
        ],
        " − 1 ≤ ",
        [
          "frac",
          [
            [
              "sub",
              "E*",
              "T"
            ]
          ],
          [
            [
              "sub",
              "E*",
              "I"
            ]
          ]
        ],
        " − 1 ≤ ",
        [
          "frac",
          [
            [
              "sub",
              "U",
              "T"
            ]
          ],
          [
            [
              "sub",
              "L",
              "I"
            ]
          ]
        ],
        " − 1"
      ]
    },
    {
      "t": "p",
      "text": "For the uncapped row system and objective c, set η = c − Aᵀd. Equation (6) gives a valid exact lower bound Lτ(d). The sum ranges over all columns, and min takes the smaller endpoint product. Safe numerical bounds are established prior work [6]. The explicit row and box expansion term here follows directly by minimizing ηᵀv over the expanded box and applying the signed row inequalities; this algebra does not require exact dual stationarity."
    },
    {
      "t": "eq",
      "id": "6",
      "nodes": [
        [
          "sub",
          "L",
          "τ"
        ],
        "(d) = β(d) + ",
        [
          "sub",
          "Σ",
          "j"
        ],
        " min(",
        [
          "sub",
          "η",
          "j"
        ],
        [
          "sub",
          "a",
          "j"
        ],
        ", ",
        [
          "sub",
          "η",
          "j"
        ],
        [
          "sub",
          "b",
          "j"
        ],
        ") − τ(",
        [
          "sub",
          "‖d‖",
          "1"
        ],
        " + ",
        [
          "sub",
          "‖η‖",
          "1"
        ],
        ")"
      ]
    },
    {
      "t": "p",
      "text": "For a proposed nominal cap B, the sufficient band U_I − τ ≤ B < L_T − τ simultaneously admits the identity witness and excludes the target. Its upper endpoint is open. If Φ_0 is identical for the two finite-optimum instances, any common finite energy estimate has worst-case absolute error at least (L_T − U_I)/2, by the triangle inequality. These are arithmetic consequences for the same pair, not additional solved cases or new information-theoretic methods."
    },
    {
      "t": "p",
      "text": "Structural consequence. In the audited model, deleting only minimum-up and minimum-down rows leaves no effective inter-hour physical coupling beyond auxiliary transition variables. For 0 ≤ τ < 1, the original integer bounds keep U/Y/Z binary. Every retained P/U/θ assignment lifts by Y_t = max(U_t − U_(t−1),0) and Z_t = max(U_(t−1) − U_t,0), with initial zeros. The remaining transition and exclusivity constraints hold exactly. A joint hourly package permutation therefore maps the projected no-dwell feasible sets bijectively and preserves fossil energy. The full matrix audit checked eight supplied target archives. This model-specific explanation depends on the absence of storage, binding ramp coupling, startup costs and initial residence obligations; it is not a general UC equivalence."
    },
    {
      "t": "h",
      "text": "4 Fixed comparisons and results"
    },
    {
      "t": "p",
      "text": "The first January reference is an accepted binary schedule with exact fossil electricity approximately 22964.941240 MWh. Its cap is B = ceil(101Eref/100) = 23195 MWh, where Eref is the exact energy of that reference and ceil rounds upward to an integer. Two unrestricted permutations use seeds 26093100 and 26093101; their 72-hour interior may change while both 48-hour edges stay fixed. Two later hour-preserving permutations use seeds 26093200 and 26093201: for each hour of day, the three interior-day packages are shuffled only among that hour’s three positions. All choices within each arm were fixed before its target solves."
    },
    {
      "t": "p",
      "text": "Positive controls permute only within groups sharing the complete reference commitment vector; the clock-preserving arm additionally fixes hour of day. The original and class-control witnesses pass the expanded binary and native checks. Every ordinary transferred schedule also passes the static model after deleting dwell rows. Its own failure under dwell constraints is not a model-infeasibility proof: the separate exact rays reject every possible schedule under the declared cap."
    },
    {
      "t": "p",
      "text": "Table 1 reports ordinary target classifications. Both unrestricted and both hour-preserving January cases are certified infeasible in their expanded continuous relaxations. The latter pairs have identical Φ_H observations, so the obstruction persists after controlling the placement of each package by clock hour. Within-day trajectories still change. These are synthetic ordering interventions in one January week, not observed weather histories or four independent replications."
    },
    {
      "t": "table",
      "caption": "Table 1 Full-network fossil-cap outcomes for ordinary targets",
      "headers": [
        "Experiment",
        "Cases",
        "Feasible",
        "Infeasible",
        "Unresolved"
      ],
      "widths": [
        3.1,
        0.65,
        0.8,
        0.85,
        1.1
      ],
      "rows": [
        [
          "January unrestricted interior",
          2,
          0,
          2,
          0
        ],
        [
          "January fixed hour of day",
          2,
          0,
          2,
          0
        ],
        [
          "January whole interior days",
          5,
          1,
          0,
          4
        ],
        [
          "April and October continuation",
          4,
          0,
          0,
          4
        ],
        [
          "Fresh January 8–14, fixed hour",
          2,
          0,
          1,
          1
        ],
        [
          "Fresh January 15–21, fixed hour",
          2,
          0,
          2,
          0
        ]
      ]
    },
    {
      "t": "p",
      "text": "The first three rows use cap 23195 MWh. The seasonal continuation uses April cap 43131 MWh and October cap 125172 MWh, each fixed from its accepted reference by the same rule. The fresh January weeks use caps 26532 and 48319 MWh respectively. Feasible means an exact expanded binary witness; infeasible means an exact expanded separating certificate. Unresolved includes fractional LP admission followed by a time-limited MIP with no accepted binary witness. Controls are checked separately and excluded from the ordinary-case denominators. One October class-control draw was the identity and is retained as such."
    },
    {
      "t": "p",
      "text": "For fresh-week transfer, the two lowest unused January windows, native rows 168:336 and 336:504, were selected without inspecting their target outcomes. Reference solves and exact acceptance preceded fixed cap construction. The same clock-preserving perturbation family and unchanged edge rule were then applied with seeds 26093210/11 and 26093220/21. Both new identities and both preselected clock/commitment-class controls pass full expanded binary checks; controls change 25 and 2 hours and are not redrawn. Independent replay certifies targets 26093210, 26093220 and 26093221 infeasible. Target 26093211 has an expanded continuous point with fractional states and no accepted binary incumbent after its one 300-second MIP attempt, so it remains unresolved."
    },
    {
      "t": "p",
      "text": "This is transfer to distinct, nonoverlapping weeks of the same network and month. It does not establish seasonal, network or statistical independence. All four fresh targets remain in the denominator. Exactly four 30-second-limit LP calls ran, followed by the one conditional 300-second-limit MIP; actual totals were 20.172922 and 300.446834 seconds. No retry, substituted draw or additional reference was used. The original failed seasonal gate and later April/October nulls remain unchanged."
    },
    {
      "t": "p",
      "text": "For the unrestricted January pair, the identity lower and upper bounds are approximately 22615.822769 and 22964.941240 MWh. Target lower bounds are 24507.776970 and 25104.092377 MWh; target binary witness energies are 25162.618973 and 25693.286910 MWh. For the later hour-preserving targets, the respective lower and upper energy bounds are approximately [23531.307857, 23952.175431] and [23823.063084, 24024.798984] MWh. Equations (4) and (5) yield Table 2: its first two rows are unrestricted and its last two preserve hour of day. Displayed interval endpoints are rounded outward; stored rational fractions are authoritative. Figure 1 shows the separate optimum enclosures and the common cap."
    },
    {
      "t": "table",
      "caption": "Table 2 Certified optimal energy increases for the first January week",
      "headers": [
        "Seed",
        "Difference interval in MWh",
        "Relative interval"
      ],
      "widths": [
        1.2,
        3.25,
        2.05
      ],
      "rows": [
        [
          "26093100",
          "[1542.835730, 2546.796204]",
          "[6.718221%, 11.261126%]"
        ],
        [
          "26093101",
          "[2139.151137, 3077.464141]",
          "[9.314855%, 13.607571%]"
        ],
        [
          "26093200",
          "[566.366617, 1336.352662]",
          "[2.466222%, 5.908928%]"
        ],
        [
          "26093201",
          "[858.121844, 1408.976215]",
          "[3.736660%, 6.230047%]"
        ]
      ]
    },
    {
      "t": "figure",
      "path": "results/research8h/energy_bound_figure/certified_energy_intervals.png",
      "caption": "Figure 1 Certified lower bounds and feasible binary upper witnesses for the unrestricted January cases. Each horizontal segment encloses a separate uncapped optimum in the uniformly expanded model. The vertical line is the nominal cap 23195 MWh; its τ expansion is visually negligible at this scale. The hour-preserving cases are quantified separately in the last two rows of Table 2."
    },
    {
      "t": "p",
      "text": "For the unrestricted pair, the sufficient cap bands contain 1543 and 2140 integer-MWh caps respectively. Safe closed decimal subsets are [22964.941230, 24507.776959] and [22964.941230, 25104.092367] MWh. For a common Φ_0-based energy estimate, the corresponding worst-case absolute error lower bounds, rounded downward, are 771.417865 and 1069.575568 MWh. These counts describe arithmetic bands from two pairs and must not be counted as thousands of experimental replications."
    },
    {
      "t": "h",
      "text": "5 Negative findings and scope limits"
    },
    {
      "t": "p",
      "text": "Among all five nonidentity permutations of the three complete interior days, one has an accepted binary witness and four remain unresolved. Fixing the original reference commitment makes all five restricted dispatch problems exactly infeasible, but this rejects only that particular commitment; the full positive day permutation directly demonstrates why a fixed-schedule rejection cannot stand in for UC infeasibility. The completed April and October continuation yields no new certified ordinary negative, so the declared two-week seasonal replication criterion is not met. The original failed short reference attempts and later successful reference continuation remain separately recorded."
    },
    {
      "t": "p",
      "text": "The July experiments provide an additional warning about observation definitions. All 168 exact exogenous observations in each audited raw alphabet are distinct. Their exact labelled bigrams and endpoints therefore determine the entire order by following the unique next edge. A changed sequence that preserves only endogenous commitment bigrams does not preserve these exogenous bigrams. Finite-alphabet factor-count collisions exist and are already studied in the literature [10], but that fact does not establish information loss for an injectively labelled raw dataset. No generic impossibility claim about Markov summaries follows from our pairs."
    },
    {
      "t": "p",
      "text": "The smaller July explanation rules do not transfer uniformly: in the first January full-network service-cap pair, the fixed two-generator rule rejects zero of two targets and the fixed 48-hour dwell-support rule rejects one of two. This comparison also changes the background model from individual mean constraints without the network to an energy cap with the network. It cannot isolate a seasonal effect. The rule’s temporal support does not count the full background information required by its certificate, and no minimum-support or irreducible-infeasible-subsystem claim is made."
    },
    {
      "t": "p",
      "text": "A subsequent zero-optimizer test reused six fixed coefficient vectors on the two known hour-preserving negatives: the old January locality ray on each new locality model, and each full HOD ray restricted by each of the two fixed rules. All six were valid but nonseparating, even before expansion. This records failure of these particular proof vectors; it establishes neither restricted-model feasibility nor absence of another sparse certificate. No adaptive repair or further support search was performed."
    },
    {
      "t": "p",
      "text": "No AC chronology, independent network, field intervention, fuel-input estimate, emissions benefit or operating recommendation has been validated by these experiments. Network Area 2 and a separate public UC benchmark were assessed for compatibility but not optimized; omitted storage semantics and model-adaptation costs precluded a sound external-system claim within this session. Solver wall times include soft-limit overruns on a shared host and are not performance benchmarks."
    },
    {
      "t": "h",
      "text": "6 Reproducibility and research decision"
    },
    {
      "t": "p",
      "text": "Each arm records its source and protocol hashes, prepared matrix and bound archives, original and projected masks, native input bindings, prescribed cases, solver logs, returned vectors and final checks. A standalone Python standard-library verifier checks signed certificates and exact binary witnesses without NumPy, SciPy or a solver. Its 35 adversarial fixtures and selected real cases pass. A separate fresh-directory replay from the third delivery ZIP reproduces the two hour-preserving negatives and two positive witnesses on the same host. Full raw-data assembly and original-mask provenance remain separate checks."
    },
    {
      "t": "p",
      "text": "The strongest current contribution is the explicit mismatch between clock-conditioned observations and a verified chronological verdict, replicated in two further January weeks and supported by energy enclosures for both unrestricted and hour-preserving pairs, positive controls, model-specific structural analysis and retained nulls. Priority for a broadly new method is not established. A submission should state this scope clearly and distinguish within-network temporal transfer from external validation. The new evidence strengthens the scientific argument, but it does not justify describing the work as revolutionary or automatically ready for journal submission."
    },
    {
      "t": "h",
      "text": "Data and code availability"
    },
    {
      "t": "p",
      "text": "RTS-GMLC source data were provided by the U.S. Department of Energy (DOE), the National Renewable Energy Laboratory (NREL) and Alliance for Sustainable Energy, LLC (ALLIANCE). Their data-use notice and attribution accompany redistributed source-data copies. This acknowledgment does not imply endorsement."
    },
    {
      "t": "p",
      "text": "Verified experimental source, protocols and results are published on the codex/temporal-information branch of the project GitHub repository. Evidence for the completed experiments in this note is fixed at commit 520fe5974a4d92892906c42ce51a9d12ef304d3a, independently read back after publication. The separate private Google Drive research folder contains delivery ZIPs and Arabic guides. Each delivery has file SHA256 manifests; uploaded filenames, byte counts, destination and sharing are verified separately. The available Drive metadata does not expose a remote content checksum."
    },
    {
      "t": "p",
      "text": "The existing Zenodo record DOI 10.5281/zenodo.22976152 documents the frozen V8 reproducibility release. It does not archive all new experiments in this note and must not be cited as if it did. Frozen V8/V8R1 manuscripts and releases were not replaced. The new materials include original reading notes and citations, not subscription full texts. Some original experiment manifests contain host-specific paths; the standalone verifier supports explicit path-prefix remapping without altering expected hashes."
    },
    {
      "t": "link",
      "label": "Experimental GitHub branch",
      "url": "https://github.com/shaikhamalkawi-ux/Decision-Stability-Certificates-for-Power-System-Operating-States-/tree/codex/temporal-information"
    },
    {
      "t": "link",
      "label": "Google Drive research folder",
      "url": "https://drive.google.com/drive/folders/1cwdmcpJCPQC5sTdopQtQWi4sJpFdAChw"
    },
    {
      "t": "h",
      "text": "References"
    }
  ],
  "references": [
    [
      "B. Bahl, T. Söhler, M. Hennen and A. Bardow. Typical Periods for Two-Stage Synthesis by Time-Series Aggregation with Bounded Error in Objective Function. Frontiers in Energy Research 5, article 35, 2018.",
      "https://doi.org/10.3389/fenrg.2017.00035"
    ],
    [
      "N. Baumgärtner, B. Bahl, M. Hennen and A. Bardow. RiSES3: Rigorous Synthesis of Energy Supply and Storage Systems via time-series relaxation and aggregation. Computers and Chemical Engineering 127, 127–139, 2019.",
      "https://doi.org/10.1016/j.compchemeng.2019.02.006"
    ],
    [
      "F. C. A. Auer, R. Gaugl, T. Klatzer, D. A. Tejada-Arango and S. Wogrin. Connecting Representative Periods in Energy System Optimization Models using Markov Transition Matrices. arXiv:2510.18555v2, revised 15 July 2026. Preprint.",
      "https://arxiv.org/abs/2510.18555v2"
    ],
    [
      "J. H. Merrick, J. E. T. Bistline and G. J. Blanford. On representation of energy storage in electricity planning models. arXiv:2105.03707v2, 31 May 2021. Author preprint.",
      "https://arxiv.org/abs/2105.03707v2"
    ],
    [
      "S. Gonzato, K. Bruninx and E. Delarue. Long term storage in generation expansion planning models with a reduced temporal scope. Applied Energy 298, 117168, 2021.",
      "https://doi.org/10.1016/j.apenergy.2021.117168"
    ],
    [
      "A. Neumaier and O. Shcherbina. Safe bounds in linear and mixed-integer linear programming. Mathematical Programming 99, 283–296, 2004.",
      "https://doi.org/10.1007/s10107-003-0433-3"
    ],
    [
      "K. K. H. Cheung, A. Gleixner and D. E. Steffy. Verifying Integer Programming Results. IPCO 2017, LNCS 10328, 148–160.",
      "https://doi.org/10.1007/978-3-319-59250-3_13"
    ],
    [
      "C. Barrows et al. The IEEE Reliability Test System: A Proposed 2019 Update. IEEE Transactions on Power Systems 35(1), 119–127, 2020.",
      "https://doi.org/10.1109/TPWRS.2019.2925557"
    ],
    [
      "B. Knueven, J. Ostrowski and J.-P. Watson. On Mixed-Integer Programming Formulations for the Unit Commitment Problem. INFORMS Journal on Computing 32(4), 857–876, 2020.",
      "https://doi.org/10.1287/ijoc.2019.0944"
    ],
    [
      "A. Saarela. Separating the Words of a Language by Counting Factors. Fundamenta Informaticae 180(4), 375–393, 2021.",
      "https://doi.org/10.3233/FI-2021-2047"
    ]
  ]
}