# January hour-of-day-preserving permutations

Both predeclared ordinary cases are rejected by exact rational certificates for the full continuous model, and the contradictions remain strict after uniformly widening every finite row and column bound by the exact binary64 value of 1e-5. Thus the full original-binary expanded models are also infeasible. The denominator is two: two exact robust negatives, zero positives and zero UNKNOWN outcomes. Independent post-run certificate replay is required before publication; the independent prepared audit already passed all 125 frozen bindings and exact positive controls.

| Case | Changed hours | Broken source continuity / positionwise changed adjacent pairs | Expanded certificate gap, approximate raw ray units | Nonzero certificate rows |
|---|---:|---:|---:|---:|
| 26093200 | 46 | 46 / 61 | 17111.125630529 | 1442 |
| 26093201 | 56 | 41 / 69 | 25458.316298779 | 1706 |

Each seed permutes the three interior occurrences of each hour of day independently, using the frozen PCG64 construction. The first and last 48 hours, complete joint hourly package multiset, each hour-of-day package multiset, all source parameters and the 23195 MWh fossil-electricity cap remain fixed. These permutations **do not preserve within-day adjacency or multi-hour weather continuity**. They are distinct from the earlier whole-day permutations, and no claim of realistic weather robustness or independent replication follows.

The identity and the separate hour-of-day/U-class control 26100200 are full original-binary positives under the same exact expanded-bound convention and pass the native physical checks. The control changes hours while leaving the complete U sequence unchanged; its startup/shutdown sequence is reconstructed across the entire week. The two ordinary transferred points pass every original row except the dropped minimum-up/down families, with unchanged column bounds. Their failure of the full dwell check was merely a preparation diagnostic; the subsequent exact LP certificates provide the model-level negatives. There are no named-unit mean rows. The network remains the same isolated 24-bus, 38-line RTS Area 1 network and January week.

Exactly two LPs were run once, with the frozen 30-second simplex/presolve-off/single-thread/seed-zero options. Their elapsed times were approximately 2.784 and 3.073 seconds. Both returned robust certificates, so the fixed route excluded both conditional MIPs: **zero MIP calls and no solver retries**. Each selected certificate projects raw multipliers into the valid row-bound sign cone before recomputing the entire exact separation (48 and 29 raw entries, respectively). Raw rays, projected multipliers, orientations, all rational quantities and hash bindings are preserved. Gaps are in arbitrary ray scale, not MWh, dollars or a physical uncertainty allowance.

The frozen solve/check phase took 8.3902264 seconds, with 5.85739 seconds inside the two LP calls and no reported 1200-second allocation overrun. That allocation is a soft admission budget, not a process wall-time guarantee or a benchmark. The source-continuity field and time-budget wording are clarified in `PREPARED_INTERPRETATION.md`; `adjacency_addendum.json` and `postrun_allocation_audit.json` preserve the separate metrics and actual timing scope.

An optional timing wrapper was stopped during imports after it slowed startup. Its process was terminated, both known wrapper PIDs were absent, and the frozen execution marker and all solver logs/results were absent afterward. The zero-optimizer attempt is retained in `aborted_instrumentation_attempt.json`, alongside its original wrapper and timing marker. Root then authorized direct invocation of the unchanged frozen runner. The direct run produced the sole frozen execution marker, two LP calls and all final outcomes. No source, protocol, permutation, bound or model was regenerated or changed. This instrumentation correction is not a solver retry.

All 125 frozen hashes passed immediately before and after direct execution, and again during arithmetic-only summary generation. The exact rational certificate fields are authoritative; the rounded gaps above are display values. Positive points are not claimed strictly feasible for the unexpanded nominal binary64 model. These two exploratory same-week cases show that preserving hour of day alone does not guarantee chronological admissibility under this fixed fossil-electricity service cap; they do not prove a general cost penalty, finite uncapped feasibility, method novelty or population frequency.
