# One exact nominal reconstruction of the accepted identity commitment

Prospective source-only proposal, 27 September 2026. This is a new candidate construction, not a reinterpretation or modification of the old expanded positive. No arithmetic on its scientific coordinates has occurred for this proposal.

## Fixed target and value

Use only the existing OR-LIB10 identity/native-penalized candidate c24e7218930cf26a18dd1c2fc0fe7f36d1a180580c447ab5307fe07ee8781f6c and unchanged source-derived identity model whose nominal projection equivalence to the actual UC.jl export is independently closed. Retain all960 U/Y/Z/D binary coordinates exactly. No new commitment, target, threshold, cost optimization or denominator sweep. The old point, result and strict failure remain frozen. The purpose is to test whether one simple deterministic reconstruction can supply a strict nominal upper at tau=0. This would remove an encoding-tolerance limitation for this one upper, not prove exact optimality or temporal information necessity.

## One deterministic construction

1. Decode every stored float as its exact binary64 rational. For each of the240 Q coordinates only, propose Fraction(original_Q).limit_denominator(1000000), once. This fixed denominator ceiling is a heuristic selected before any outcome; there is no claim of a proven reconstruction radius. Do not clip Q, change bits, retry another denominator or later repair Q. Preserve the exact original960 bits. Set F=N=0.
2. For each unit-hour, assign the four S coordinates in the original segment order: take the smaller of remaining Q and that segment's exact nominal width times U. Reject a negative Q, a negative segment allowance, or a nonzero remainder. This selects a canonical new segment allocation; it may change the encoded cost and is never substituted into the old result. Validate every original segment row afterward.
3. Set C_t to the exact original load at hour t minus sum_g(pmin_g U_gt + Q_gt), using exact original model coefficients and native semantic parameters. Set N=0. A negative C or C above its original upper is a failed construction, not an invitation to change Q. The full nominal nodal rows must agree exactly.
4. Determine the feasible interval for each R coordinate directly from every original nominal row and box, with all proposed non-R values substituted. Exclude only the24 independently recognized reserve-sum rows. Every remaining row must contain at most one R coordinate. Start with the original finite R box, then intersect each lower/upper halfspace using the exact coefficient sign. Rows without R must already pass. An empty interval, unrecognized multi-R coupling, nonfinite required side or inconsistent schema closes UNKNOWN for nominal feasibility.
5. Recognize exactly24 reserve rows: one lower requirement per hour, every original R for that hour with coefficient1, F_t coefficient1 (fixed0), no other support and no finite upper. Begin each R at its interval lower. For each hour, fill the nonnegative reserve deficit greedily in the original case-unit order, adding min(deficit, upper-lower). If a deficit remains, save a failed construction. This step is complete for these independent intervals and one hourly lower sum only; it is not a global UC algorithm.
6. Save the entire new2472-coordinate candidate as numerator/denominator pairs even if final admission fails. Lift the240 disconnected native mfg coordinates to0 using the already verified native map. Evaluate all4384 native affine records,3696 native variable records,960 exact bits and the raw objective at tau=0. Independently within the producer, evaluate all source-derived rows/boxes and semantic energy/segment/reserve/transition relations at tau=0. Require matching encoded objective and unchanged original bits. Only all-pass supplies a nominal upper. Also report exact difference from the old expanded upper, all changed continuous coordinates and maximum rational denominator; no claim that unchanged bits imply unchanged continuous solution.

The reserve substep is elementary interval reasoning. Any R satisfying the non-reserve restrictions lies in the computed intervals; conversely, any member of the Cartesian product satisfies those restrictions when each row has at most one R. An hourly lower sum is attainable exactly iff the sum of interval uppers reaches the requirement, provided all intervals are nonempty. Filling lower endpoints in a fixed order therefore gives a witness if one exists with the proposed Q,S,C and binary block. This proves only the substep; Q reconstruction and segment choice can fail.

## Bounds, preservation and checks

There are0optimizer/Julia/model-build calls and one candidate. Use a90-second soft arithmetic phase, exact rational components limited to512bits, complete output retention and no automatic retry. Pure invented fixtures must cover: rational reconstruction that still fails an equality; segment exact sum/insufficient width; signed interval division and empty intersection; reserve fill/equality/insufficient total room; immutable bits and full nominal rejection of a tiny positive residual. Preparation binds old native fidelity/cost proof, actual raw and parsed export, exact source-derived model/case, candidate and alias map; no candidate arithmetic occurs until source review and preparation close. No whole-runtime scan is needed.

A separate implementation is needed for the independent final nominal point check; the producer may use the pinned actual-native decoder but must say so. One accepted rational point can be verified without trusting its construction heuristic. Failure supplies no negative for the nominal model. The lower endpoint from the already verified native-expanded identity certificate is also valid for the smaller nominal set, so a new accepted nominal upper can form a conservative nominal cost bracket without another solve; label the inherited weaker lower explicitly.

This is established rational reconstruction and exact witness checking, not a novel optimization method. See EXACT_NOMINAL_WITNESS_PRIOR_ART.md for the direct selected reading and limits. Target transfer and any native target-minus-identity interval require their own actual-target premises; this proposal changes no target result. Independent source review is requested before implementation or scientific execution.
